# Benchmark v6.13：取值和理由

v6.13 新增四个开关（全部默认开）：`Q_lo_target = 1.00`（满额，F1）、`elig_cross_hour = true`（F2）、`bess_event_modes = true`、`fixed_event_loss = true`（F3）。其余取值与 v6.12 相同。

所有值都在 `benchmark/benchmark_params.jl`，小时曲线在 `benchmark/profiles/`。下表列出与 v6.9 不同的值。

## 站点分工（新）

| | DC1 | DC2 | DC3 |
|---|---|---|---|
| 角色 | AI 训练园区 | 推理 / 云服务 | 混合云 |
| 负载组成：时延敏感（固定）/ 训练 / 批处理 | 10% / 80% / 10% | 70% / 0% / 30% | 50% / 20% / 30% |
| 最忙小时利用率 | 0.97（全天平稳） | 0.55 | 0.60 |
| 负载形状 | 平稳 | 负载曲线，夜间最低 = 峰值的 50% | 同 DC2 |
| 利用率上限 U^max（保留的空闲） | 1.00（不保留） | 0.80（保留 20%） | 0.85（保留 15%） |

- 时延敏感负载（面向用户的推理、云服务前台）= 固定工作：到达即在本站处理，不迁移、不延迟、不限功率。
- 训练任务在 DC1 几乎没有空闲算力补做，只有迁到 DC2、DC3 才能被限功率。

## 任务类别

| | 训练（training） | 批处理（batch） |
|---|---|---|
| 最长可延迟 T^dly | 6 h（有 checkpoint） | 3 h |
| 每单位迁移数据 | 1.0 TB（checkpoint + 数据分片） | 0.3 TB |
| 迁移费用 | 0.01 USD/GB（自有 WAN 的边际成本）→ 10 USD/单位 | 3 USD/单位 |
| 可放慢比例 A：0–60 s / 持续段 | 0.20 / 0.15（v6.12） | 0.15 / 0.10 |
| 放慢后的处理（v6.12） | 作业延后完成，不占当天空闲（补做电费按当天平均电价） | 1 h 内补完 |
| 补做窗口 T^mk（仅在不延后完成时使用） | 3 h | 1 h |

- 训练的持续段 20% 低于现场试验的 25%（AI 集群降功率 25% 持续 3 小时、无 SLA 违约）。
- 补做可以借用 DC2、DC3 保留的空闲容量（v6.11，`makeup_uses_reserve = true`）：FFR 事件一年约 8 次，补做只持续几小时。
- M^QoS 保持 15% × IT 容量（75 / 37.5 / 15 MW）。它只是安全上限，不应该卡住迁移过来的工作；`kpi.csv` 的 `IT_at_QoS_cap_share` 可用来检查。

## 价格

| | v6.9 | v6.10 |
|---|---|---|
| RRS 默认情景 | record_peak（峰值 25,000） | **cap_peak_5000**：同一小时形状，峰值 5,000 USD/MW-h（现行辅助服务报价上限，16 TAC §25.509；NPRR1080），日均约 875 |
| 其他列 | — | aug2023_level（日均 132.73）、jun2026_actual（日均约 1）、record_peak_25000（Uri 期间的纪录，仅作压力测试） |

能量价格（`energy_price.csv`）仍是**占位曲线**，不是 ERCOT 实际数据。

## 不变的值

IT 容量 500/250/100 MW；PUE 1.2/1.3/1.4；UPS 覆盖 0.5/0.6/0.8、运行时间 5 min、后备保留 3 min；合格发电机 50/27/12 台；R_mkt = 250 MW；F = 0.25；设计带宽 97–103% / 97–108%；激活概率 0.000906/h；IT 功率每小时最大变化 15%；WAN 每对站点 2 × 400G。

v6.9 的同质负载保留为对照：`apply_homogeneous!(b)`，或运行时设 `FFR_WORKLOAD=homogeneous`。
